{
  "_module": "pandapower.auxiliary",
  "_class": "pandapowerNet",
  "_object": {
    "bus": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"in_service\",\"max_vm_pu\",\"min_vm_pu\",\"name\",\"type\",\"vn_kv\",\"zone\"],\"index\":[0,1,10,11,12,13,14,15,16,17,18,19,2,20,21,22,23,3,4,5,6,7,8,9],\"data\":[[true,1.05,0.95,1,\"b\",138.0,1.0],[true,1.05,0.95,2,\"b\",138.0,1.0],[true,1.05,0.95,11,\"b\",230.0,3.0],[true,1.05,0.95,12,\"b\",230.0,3.0],[true,1.05,0.95,13,\"b\",230.0,3.0],[true,1.05,0.95,14,\"b\",230.0,3.0],[true,1.05,0.95,15,\"b\",230.0,4.0],[true,1.05,0.95,16,\"b\",230.0,4.0],[true,1.05,0.95,17,\"b\",230.0,4.0],[true,1.05,0.95,18,\"b\",230.0,4.0],[true,1.05,0.95,19,\"b\",230.0,3.0],[true,1.05,0.95,20,\"b\",230.0,3.0],[true,1.05,0.95,3,\"b\",138.0,1.0],[true,1.05,0.95,21,\"b\",230.0,4.0],[true,1.05,0.95,22,\"b\",230.0,4.0],[true,1.05,0.95,23,\"b\",230.0,3.0],[true,1.05,0.95,24,\"b\",230.0,4.0],[true,1.05,0.95,4,\"b\",138.0,1.0],[true,1.05,0.95,5,\"b\",138.0,1.0],[true,1.05,0.95,6,\"b\",138.0,2.0],[true,1.05,0.95,7,\"b\",138.0,2.0],[true,1.05,0.95,8,\"b\",138.0,2.0],[true,1.05,0.95,9,\"b\",138.0,1.0],[true,1.05,0.95,10,\"b\",138.0,2.0]]}",
      "orient": "split",
      "dtype": {
        "in_service": "bool",
        "max_vm_pu": "float64",
        "min_vm_pu": "float64",
        "name": "object",
        "type": "object",
        "vn_kv": "float64",
        "zone": "object"
      }
    },
    "load": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"bus\",\"const_i_percent\",\"const_z_percent\",\"controllable\",\"in_service\",\"name\",\"p_mw\",\"q_mvar\",\"scaling\",\"sn_mva\",\"type\"],\"index\":[0,1,10,11,12,13,14,15,16,2,3,4,5,6,7,8,9],\"data\":[[0,0.0,0.0,false,true,null,108.0,22.0,1.0,null,null],[1,0.0,0.0,false,true,null,97.0,20.0,1.0,null,null],[12,0.0,0.0,false,true,null,265.0,54.0,1.0,null,null],[13,0.0,0.0,false,true,null,194.0,39.0,1.0,null,null],[14,0.0,0.0,false,true,null,317.0,64.0,1.0,null,null],[15,0.0,0.0,false,true,null,100.0,20.0,1.0,null,null],[17,0.0,0.0,false,true,null,333.0,68.0,1.0,null,null],[18,0.0,0.0,false,true,null,181.0,37.0,1.0,null,null],[19,0.0,0.0,false,true,null,128.0,26.0,1.0,null,null],[2,0.0,0.0,false,true,null,180.0,37.0,1.0,null,null],[3,0.0,0.0,false,true,null,74.0,15.0,1.0,null,null],[4,0.0,0.0,false,true,null,71.0,14.0,1.0,null,null],[5,0.0,0.0,false,true,null,136.0,28.0,1.0,null,null],[6,0.0,0.0,false,true,null,125.0,25.0,1.0,null,null],[7,0.0,0.0,false,true,null,171.0,35.0,1.0,null,null],[8,0.0,0.0,false,true,null,175.0,36.0,1.0,null,null],[9,0.0,0.0,false,true,null,195.0,40.0,1.0,null,null]]}",
      "orient": "split",
      "dtype": {
        "bus": "uint32",
        "const_i_percent": "float64",
        "const_z_percent": "float64",
        "controllable": "bool",
        "in_service": "bool",
        "name": "object",
        "p_mw": "float64",
        "q_mvar": "float64",
        "scaling": "float64",
        "sn_mva": "float64",
        "type": "object"
      }
    },
    "sgen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"bus\",\"controllable\",\"in_service\",\"name\",\"p_mw\",\"q_mvar\",\"scaling\",\"sn_mva\",\"type\",\"current_source\",\"max_p_mw\",\"min_p_mw\",\"max_q_mvar\",\"min_q_mvar\"],\"index\":[0,1,10,11,12,13,14,15,16,17,18,19,2,20,21,3,4,5,6,7,8,9],\"data\":[[0,true,true,null,10.0,0.0,1.0,null,\"\",true,20.0,16.0,0.0,-10.0],[0,true,true,null,76.0,0.0,1.0,null,\"\",true,76.0,15.199999999999999,25.0,-30.0],[14,true,true,null,12.0,0.0,1.0,null,\"\",true,12.0,2.4,0.0,-6.0],[14,true,true,null,12.0,0.0,1.0,null,\"\",true,12.0,2.4,0.0,-6.0],[14,true,true,null,12.0,0.0,1.0,null,\"\",true,12.0,2.4,0.0,-6.0],[14,true,true,null,12.0,0.0,1.0,null,\"\",true,12.0,2.4,0.0,-6.0],[14,true,true,null,155.0,0.0,1.0,null,\"\",true,155.0,54.299999999999997,50.0,-80.0],[21,true,true,null,50.0,0.0,1.0,null,\"\",true,50.0,10.0,10.0,-16.0],[21,true,true,null,50.0,0.0,1.0,null,\"\",true,50.0,10.0,10.0,-16.0],[21,true,true,null,50.0,0.0,1.0,null,\"\",true,50.0,10.0,10.0,-16.0],[21,true,true,null,50.0,0.0,1.0,null,\"\",true,50.0,10.0,10.0,-16.0],[21,true,true,null,50.0,0.0,1.0,null,\"\",true,50.0,10.0,10.0,-16.0],[0,true,true,null,76.0,0.0,1.0,null,\"\",true,76.0,15.199999999999999,25.0,-30.0],[22,true,true,null,155.0,0.0,1.0,null,\"\",true,155.0,54.299999999999997,50.0,-80.0],[22,true,true,null,350.0,0.0,1.0,null,\"\",true,350.0,140.0,25.0,-150.0],[1,true,true,null,10.0,0.0,1.0,null,\"\",true,20.0,16.0,0.0,-10.0],[1,true,true,null,76.0,0.0,1.0,null,\"\",true,76.0,15.199999999999999,25.0,-30.0],[1,true,true,null,76.0,0.0,1.0,null,\"\",true,76.0,15.199999999999999,25.0,-30.0],[6,true,true,null,80.0,0.0,1.0,null,\"\",true,100.0,25.0,0.0,-60.0],[6,true,true,null,80.0,0.0,1.0,null,\"\",true,100.0,25.0,0.0,-60.0],[12,true,true,null,95.100000000000009,0.0,1.0,null,\"\",true,197.0,69.0,0.0,-80.0],[12,true,true,null,95.100000000000009,0.0,1.0,null,\"\",true,197.0,69.0,0.0,-80.0]]}",
      "orient": "split",
      "dtype": {
        "bus": "int64",
        "controllable": "bool",
        "in_service": "bool",
        "name": "object",
        "p_mw": "float64",
        "q_mvar": "float64",
        "scaling": "float64",
        "sn_mva": "float64",
        "type": "object",
        "current_source": "bool",
        "max_p_mw": "float64",
        "min_p_mw": "float64",
        "max_q_mvar": "float64",
        "min_q_mvar": "float64"
      }
    },
    "storage": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_mw\",\"q_mvar\",\"sn_mva\",\"soc_percent\",\"min_e_mwh\",\"max_e_mwh\",\"scaling\",\"in_service\",\"type\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "int64",
        "p_mw": "float64",
        "q_mvar": "float64",
        "sn_mva": "float64",
        "soc_percent": "float64",
        "min_e_mwh": "float64",
        "max_e_mwh": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object"
      }
    },
    "gen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"bus\",\"controllable\",\"in_service\",\"name\",\"p_mw\",\"scaling\",\"sn_mva\",\"type\",\"vm_pu\",\"slack\",\"max_p_mw\",\"min_p_mw\",\"max_q_mvar\",\"min_q_mvar\"],\"index\":[0,1,2,3,4,5,6,7,8,9],\"data\":[[0,true,true,null,10.0,1.0,null,null,1.035,false,20.0,16.0,10.0,0.0],[1,true,true,null,10.0,1.0,null,null,1.035,false,20.0,16.0,10.0,0.0],[6,true,true,null,80.0,1.0,null,null,1.025,false,100.0,25.0,60.0,0.0],[13,true,true,null,0.0,1.0,null,null,0.98,false,0.0,0.0,200.0,-50.0],[14,true,true,null,12.0,1.0,null,null,1.014,false,12.0,2.4,6.0,0.0],[15,true,true,null,155.0,1.0,null,null,1.017,false,155.0,54.299999999999997,80.0,-50.0],[17,true,true,null,400.0,1.0,null,null,1.05,false,400.0,100.0,200.0,-50.0],[20,true,true,null,400.0,1.0,null,null,1.05,false,400.0,100.0,200.0,-50.0],[21,true,true,null,50.0,1.0,null,null,1.05,false,50.0,10.0,16.0,-10.0],[22,true,true,null,155.0,1.0,null,null,1.05,false,155.0,54.299999999999997,80.0,-50.0]]}",
      "orient": "split",
      "dtype": {
        "bus": "uint32",
        "controllable": "bool",
        "in_service": "bool",
        "name": "object",
        "p_mw": "float64",
        "scaling": "float64",
        "sn_mva": "float64",
        "type": "object",
        "vm_pu": "float64",
        "slack": "bool",
        "max_p_mw": "float64",
        "min_p_mw": "float64",
        "max_q_mvar": "float64",
        "min_q_mvar": "float64"
      }
    },
    "switch": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"bus\",\"element\",\"et\",\"type\",\"closed\",\"name\",\"z_ohm\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "bus": "int64",
        "element": "int64",
        "et": "object",
        "type": "object",
        "closed": "bool",
        "name": "object",
        "z_ohm": "float64"
      }
    },
    "shunt": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"bus\",\"name\",\"q_mvar\",\"p_mw\",\"vn_kv\",\"step\",\"max_step\",\"in_service\"],\"index\":[0],\"data\":[[5,null,100.0,0.0,138.0,1,1,true]]}",
      "orient": "split",
      "dtype": {
        "bus": "uint32",
        "name": "object",
        "q_mvar": "float64",
        "p_mw": "float64",
        "vn_kv": "float64",
        "step": "uint32",
        "max_step": "uint32",
        "in_service": "bool"
      }
    },
    "ext_grid": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"bus\",\"in_service\",\"name\",\"va_degree\",\"vm_pu\",\"max_p_mw\",\"min_p_mw\",\"max_q_mvar\",\"min_q_mvar\"],\"index\":[0],\"data\":[[12,true,null,0.0,1.02,197.0,69.0,80.0,0.0]]}",
      "orient": "split",
      "dtype": {
        "bus": "uint32",
        "in_service": "bool",
        "name": "object",
        "va_degree": "float64",
        "vm_pu": "float64",
        "max_p_mw": "float64",
        "min_p_mw": "float64",
        "max_q_mvar": "float64",
        "min_q_mvar": "float64"
      }
    },
    "line": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"c_nf_per_km\",\"df\",\"from_bus\",\"g_us_per_km\",\"in_service\",\"length_km\",\"max_i_ka\",\"max_loading_percent\",\"name\",\"parallel\",\"r_ohm_per_km\",\"std_type\",\"to_bus\",\"type\",\"x_ohm_per_km\"],\"index\":[0,1,10,11,12,13,14,15,16,17,18,19,2,20,21,22,23,24,25,26,27,28,29,3,30,31,32,4,5,6,7,8,9],\"data\":[[6422.525402547867088,1.0,0,0.0,true,1.0,0.73214708049409,100.0,null,1,0.495144,null,1,\"ol\",2.647116],[796.721867329728866,1.0,0,0.0,true,1.0,0.73214708049409,100.0,null,1,10.398024,null,2,\"ol\",40.220928000000001],[622.613067651029382,1.0,7,0.0,true,1.0,0.73214708049409,100.0,null,1,8.131788,null,8,\"ol\",31.441644],[622.613067651029382,1.0,7,0.0,true,1.0,0.73214708049409,100.0,null,1,8.131788,null,9,\"ol\",31.441644],[500.931909731579878,1.0,10,0.0,true,1.0,1.25510928084701,100.0,null,1,3.2269,null,12,\"ol\",25.180399999999999],[440.759908562621376,1.0,10,0.0,true,1.0,1.25510928084701,100.0,null,1,2.8566,null,13,\"ol\",22.112200000000001],[500.931909731579878,1.0,11,0.0,true,1.0,1.25510928084701,100.0,null,1,3.2269,null,12,\"ol\",25.180399999999999],[1017.909686441548729,1.0,11,0.0,true,1.0,1.25510928084701,100.0,null,1,6.5596,null,22,\"ol\",51.101400000000012],[911.605817709721919,1.0,12,0.0,true,1.0,1.25510928084701,100.0,null,1,5.8719,null,22,\"ol\",45.758499999999998],[410.172474635067374,1.0,13,0.0,true,1.0,1.25510928084701,100.0,null,1,2.645,null,15,\"ol\",20.578099999999999],[182.521736879174256,1.0,14,0.0,true,1.0,1.25510928084701,100.0,null,1,1.1638,null,15,\"ol\",9.1517],[516.476343366894071,1.0,14,0.0,true,1.0,1.25510928084701,100.0,null,1,3.3327,null,20,\"ol\",25.920999999999999],[318.967321011377464,1.0,0,0.0,true,1.0,0.73214708049409,100.0,null,1,4.151592,null,4,\"ol\",16.092179999999999],[516.476343366894071,1.0,14,0.0,true,1.0,1.25510928084701,100.0,null,1,3.3327,null,20,\"ol\",25.920999999999999],[547.063777294448187,1.0,14,0.0,true,1.0,1.25510928084701,100.0,null,1,3.5443,null,23,\"ol\",27.455100000000002],[273.281171975686732,1.0,15,0.0,true,1.0,1.25510928084701,100.0,null,1,1.7457,null,16,\"ol\",13.7011],[243.195171391207481,1.0,15,0.0,true,1.0,1.25510928084701,100.0,null,1,1.587,null,18,\"ol\",12.219900000000001],[151.934302951620339,1.0,16,0.0,true,1.0,1.25510928084701,100.0,null,1,0.9522,null,17,\"ol\",7.6176],[1109.170554881136013,1.0,16,0.0,true,1.0,1.25510928084701,100.0,null,1,7.1415,null,21,\"ol\",55.703699999999998],[273.281171975686732,1.0,17,0.0,true,1.0,1.25510928084701,100.0,null,1,1.7457,null,20,\"ol\",13.7011],[273.281171975686732,1.0,17,0.0,true,1.0,1.25510928084701,100.0,null,1,1.7457,null,20,\"ol\",13.7011],[417.693974781187194,1.0,18,0.0,true,1.0,1.25510928084701,100.0,null,1,2.6979,null,19,\"ol\",20.9484],[417.693974781187194,1.0,18,0.0,true,1.0,1.25510928084701,100.0,null,1,2.6979,null,19,\"ol\",20.9484],[477.754546318351402,1.0,1,0.0,true,1.0,0.73214708049409,100.0,null,1,6.246432,null,3,\"ol\",24.128748000000002],[228.152171098967813,1.0,19,0.0,true,1.0,1.25510928084701,100.0,null,1,1.4812,null,22,\"ol\",11.426399999999999],[228.152171098967813,1.0,19,0.0,true,1.0,1.25510928084701,100.0,null,1,1.4812,null,22,\"ol\",11.426399999999999],[714.041080538307938,1.0,20,0.0,true,1.0,1.25510928084701,100.0,null,1,4.6023,null,21,\"ol\",35.866199999999999],[724.292606663389961,1.0,1,0.0,true,1.0,0.73214708049409,100.0,null,1,9.464867999999999,null,5,\"ol\",36.564480000000003],[448.504267972329899,1.0,2,0.0,true,1.0,0.73214708049409,100.0,null,1,5.865552,null,8,\"ol\",22.66236],[391.396581677716426,1.0,3,0.0,true,1.0,0.73214708049409,100.0,null,1,5.103792,null,8,\"ol\",19.748628],[332.896024985673421,1.0,4,0.0,true,1.0,0.73214708049409,100.0,null,1,4.342032,null,9,\"ol\",16.815852],[34250.683072793770407,1.0,5,0.0,true,1.0,0.73214708049409,100.0,null,1,2.647116,null,9,\"ol\",11.52162],[231.216485973312928,1.0,6,0.0,true,1.0,0.73214708049409,100.0,null,1,3.027996,null,7,\"ol\",11.693016]]}",
      "orient": "split",
      "dtype": {
        "c_nf_per_km": "float64",
        "df": "float64",
        "from_bus": "uint32",
        "g_us_per_km": "float64",
        "in_service": "bool",
        "length_km": "float64",
        "max_i_ka": "float64",
        "max_loading_percent": "float64",
        "name": "object",
        "parallel": "uint32",
        "r_ohm_per_km": "float64",
        "std_type": "object",
        "to_bus": "uint32",
        "type": "object",
        "x_ohm_per_km": "float64"
      }
    },
    "trafo": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"df\",\"hv_bus\",\"i0_percent\",\"in_service\",\"lv_bus\",\"max_loading_percent\",\"name\",\"parallel\",\"pfe_kw\",\"shift_degree\",\"sn_mva\",\"std_type\",\"tap_max\",\"tap_neutral\",\"tap_min\",\"tap_phase_shifter\",\"tap_pos\",\"tap_side\",\"tap_step_degree\",\"tap_step_percent\",\"vn_hv_kv\",\"vn_lv_kv\",\"vk_percent\",\"vkr_percent\"],\"index\":[0,1,2,3,4],\"data\":[[1.0,23,0.0,true,2,100.0,null,1,0.0,0.0,400.0,null,null,0,null,false,1,\"lv\",null,3.0,230.0,138.0,33.572607882021913,0.92],[1.0,10,0.0,true,8,100.0,null,1,0.0,0.0,400.0,null,null,0,null,false,1,\"lv\",null,3.0,230.0,138.0,33.572607882021913,0.92],[1.0,11,0.0,true,8,100.0,null,1,0.0,0.0,400.0,null,null,0,null,false,1,\"lv\",null,3.0,230.0,138.0,33.572607882021913,0.92],[1.0,10,0.0,true,9,100.0,null,1,0.0,0.0,400.0,null,null,0,null,false,1,\"lv\",null,2.0,230.0,138.0,33.572607882021913,0.92],[1.0,11,0.0,true,9,100.0,null,1,0.0,0.0,400.0,null,null,0,null,false,1,\"lv\",null,2.0,230.0,138.0,33.572607882021913,0.92]]}",
      "orient": "split",
      "dtype": {
        "df": "float64",
        "hv_bus": "uint32",
        "i0_percent": "float64",
        "in_service": "bool",
        "lv_bus": "uint32",
        "max_loading_percent": "float64",
        "name": "object",
        "parallel": "uint32",
        "pfe_kw": "float64",
        "shift_degree": "float64",
        "sn_mva": "float64",
        "std_type": "object",
        "tap_max": "float64",
        "tap_neutral": "int32",
        "tap_min": "float64",
        "tap_phase_shifter": "bool",
        "tap_pos": "int32",
        "tap_side": "object",
        "tap_step_degree": "float64",
        "tap_step_percent": "float64",
        "vn_hv_kv": "float64",
        "vn_lv_kv": "float64",
        "vk_percent": "float64",
        "vkr_percent": "float64"
      }
    },
    "trafo3w": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"std_type\",\"hv_bus\",\"mv_bus\",\"lv_bus\",\"sn_hv_mva\",\"sn_mv_mva\",\"sn_lv_mva\",\"vn_hv_kv\",\"vn_mv_kv\",\"vn_lv_kv\",\"vk_hv_percent\",\"vk_mv_percent\",\"vk_lv_percent\",\"vkr_hv_percent\",\"vkr_mv_percent\",\"vkr_lv_percent\",\"pfe_kw\",\"i0_percent\",\"shift_mv_degree\",\"shift_lv_degree\",\"tap_side\",\"tap_neutral\",\"tap_min\",\"tap_max\",\"tap_step_percent\",\"tap_step_degree\",\"tap_pos\",\"tap_at_star_point\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "std_type": "object",
        "hv_bus": "uint32",
        "mv_bus": "uint32",
        "lv_bus": "uint32",
        "sn_hv_mva": "float64",
        "sn_mv_mva": "float64",
        "sn_lv_mva": "float64",
        "vn_hv_kv": "float64",
        "vn_mv_kv": "float64",
        "vn_lv_kv": "float64",
        "vk_hv_percent": "float64",
        "vk_mv_percent": "float64",
        "vk_lv_percent": "float64",
        "vkr_hv_percent": "float64",
        "vkr_mv_percent": "float64",
        "vkr_lv_percent": "float64",
        "pfe_kw": "float64",
        "i0_percent": "float64",
        "shift_mv_degree": "float64",
        "shift_lv_degree": "float64",
        "tap_side": "object",
        "tap_neutral": "int32",
        "tap_min": "int32",
        "tap_max": "int32",
        "tap_step_percent": "float64",
        "tap_step_degree": "float64",
        "tap_pos": "int32",
        "tap_at_star_point": "bool",
        "in_service": "bool"
      }
    },
    "impedance": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"from_bus\",\"to_bus\",\"rft_pu\",\"xft_pu\",\"rtf_pu\",\"xtf_pu\",\"sn_mva\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "from_bus": "uint32",
        "to_bus": "uint32",
        "rft_pu": "float64",
        "xft_pu": "float64",
        "rtf_pu": "float64",
        "xtf_pu": "float64",
        "sn_mva": "float64",
        "in_service": "bool"
      }
    },
    "dcline": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"from_bus\",\"to_bus\",\"p_mw\",\"loss_percent\",\"loss_mw\",\"vm_from_pu\",\"vm_to_pu\",\"max_p_mw\",\"min_q_from_mvar\",\"min_q_to_mvar\",\"max_q_from_mvar\",\"max_q_to_mvar\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "from_bus": "uint32",
        "to_bus": "uint32",
        "p_mw": "float64",
        "loss_percent": "float64",
        "loss_mw": "float64",
        "vm_from_pu": "float64",
        "vm_to_pu": "float64",
        "max_p_mw": "float64",
        "min_q_from_mvar": "float64",
        "min_q_to_mvar": "float64",
        "max_q_from_mvar": "float64",
        "max_q_to_mvar": "float64",
        "in_service": "bool"
      }
    },
    "ward": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"ps_mw\",\"qs_mvar\",\"qz_mvar\",\"pz_mw\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "ps_mw": "float64",
        "qs_mvar": "float64",
        "qz_mvar": "float64",
        "pz_mw": "float64",
        "in_service": "bool"
      }
    },
    "xward": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"ps_mw\",\"qs_mvar\",\"qz_mvar\",\"pz_mw\",\"r_ohm\",\"x_ohm\",\"vm_pu\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "ps_mw": "float64",
        "qs_mvar": "float64",
        "qz_mvar": "float64",
        "pz_mw": "float64",
        "r_ohm": "float64",
        "x_ohm": "float64",
        "vm_pu": "float64",
        "in_service": "bool"
      }
    },
    "measurement": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"measurement_type\",\"element_type\",\"element\",\"value\",\"std_dev\",\"side\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "measurement_type": "object",
        "element_type": "object",
        "element": "uint32",
        "value": "float64",
        "std_dev": "float64",
        "side": "object"
      }
    },
    "pwl_cost": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"power_type\",\"element\",\"et\",\"points\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "power_type": "object",
        "element": "object",
        "et": "object",
        "points": "object"
      }
    },
    "poly_cost": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"element\",\"et\",\"cp0_eur\",\"cp1_eur_per_mw\",\"cp2_eur_per_mw2\",\"cq0_eur\",\"cq1_eur_per_mvar\",\"cq2_eur_per_mvar2\"],\"index\":[0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27,28,29,30,31,32],\"data\":[[0.0,\"gen\",400.684900000000027,130.0,0.0,0.0,0.0,0.0],[0.0,\"sgen\",400.684900000000027,130.0,0.0,0.0,0.0,0.0],[7.0,\"sgen\",781.520999999999958,43.661499999999997,0.052672,0.0,0.0,0.0],[0.0,\"ext_grid\",832.75750000000005,48.580399999999997,0.00717,0.0,0.0,0.0],[8.0,\"sgen\",832.75750000000005,48.580399999999997,0.00717,0.0,0.0,0.0],[9.0,\"sgen\",832.75750000000005,48.580399999999997,0.00717,0.0,0.0,0.0],[3.0,\"gen\",0.0,0.0,0.0,0.0,0.0,0.0],[4.0,\"gen\",86.385199999999998,56.563999999999993,0.328412,0.0,0.0,0.0],[10.0,\"sgen\",86.385199999999998,56.563999999999993,0.328412,0.0,0.0,0.0],[11.0,\"sgen\",86.385199999999998,56.563999999999993,0.328412,0.0,0.0,0.0],[12.0,\"sgen\",86.385199999999998,56.563999999999993,0.328412,0.0,0.0,0.0],[13.0,\"sgen\",86.385199999999998,56.563999999999993,0.328412,0.0,0.0,0.0],[1.0,\"sgen\",212.307600000000008,16.081099999999999,0.014142,0.0,0.0,0.0],[14.0,\"sgen\",382.239100000000008,12.388299999999999,0.008342,0.0,0.0,0.0],[5.0,\"gen\",382.239100000000008,12.388299999999999,0.008342,0.0,0.0,0.0],[6.0,\"gen\",395.374900000000025,4.4231,0.000213,0.0,0.0,0.0],[7.0,\"gen\",395.374900000000025,4.4231,0.000213,0.0,0.0,0.0],[8.0,\"gen\",0.001,0.001,0.0,0.0,0.0,0.0],[15.0,\"sgen\",0.001,0.001,0.0,0.0,0.0,0.0],[16.0,\"sgen\",0.001,0.001,0.0,0.0,0.0,0.0],[17.0,\"sgen\",0.001,0.001,0.0,0.0,0.0,0.0],[18.0,\"sgen\",0.001,0.001,0.0,0.0,0.0,0.0],[19.0,\"sgen\",0.001,0.001,0.0,0.0,0.0,0.0],[2.0,\"sgen\",212.307600000000008,16.081099999999999,0.014142,0.0,0.0,0.0],[9.0,\"gen\",382.239100000000008,12.388299999999999,0.008342,0.0,0.0,0.0],[20.0,\"sgen\",382.239100000000008,12.388299999999999,0.008342,0.0,0.0,0.0],[21.0,\"sgen\",665.109400000000051,11.849500000000001,0.004895,0.0,0.0,0.0],[1.0,\"gen\",400.684900000000027,130.0,0.0,0.0,0.0,0.0],[3.0,\"sgen\",400.684900000000027,130.0,0.0,0.0,0.0,0.0],[4.0,\"sgen\",212.307600000000008,16.081099999999999,0.014142,0.0,0.0,0.0],[5.0,\"sgen\",212.307600000000008,16.081099999999999,0.014142,0.0,0.0,0.0],[2.0,\"gen\",781.520999999999958,43.661499999999997,0.052672,0.0,0.0,0.0],[6.0,\"sgen\",781.520999999999958,43.661499999999997,0.052672,0.0,0.0,0.0]]}",
      "orient": "split",
      "dtype": {
        "element": "object",
        "et": "object",
        "cp0_eur": "float64",
        "cp1_eur_per_mw": "float64",
        "cp2_eur_per_mw2": "float64",
        "cq0_eur": "float64",
        "cq1_eur_per_mvar": "float64",
        "cq2_eur_per_mvar2": "float64"
      }
    },
    "controller": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"object\",\"in_service\",\"order\",\"level\",\"recycle\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "object": "object",
        "in_service": "bool",
        "order": "float64",
        "level": "object",
        "recycle": "bool"
      }
    },
    "line_geodata": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"coords\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "coords": "object"
      }
    },
    "bus_geodata": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"x\",\"y\",\"coords\"],\"index\":[0,1,10,11,12,13,14,15,16,17,18,19,2,20,21,22,23,3,4,5,6,7,8,9],\"data\":[[2.7759619498,-1.278020978,null],[2.5012550969,-0.1447433104,null],[0.2422043369,-2.1509281876,null],[-0.3208140931,-1.4622890209,null],[-1.024931433,-1.8261631093,null],[0.3976427401,-3.3182460239,null],[1.7688738401,-4.2913797972,null],[0.5566216815,-4.4124685519,null],[0.7638583209,-5.5214799082,null],[1.9059720195,-6.0847698451,null],[-0.6641567436,-4.5522779125,null],[-1.3730473208,-3.6135438978,null],[1.9820386365,-2.1490309973,null],[2.2407781942,-5.3107995687,null],[1.3199387893,-6.2287630082,null],[-1.1969510913,-2.4748388435,null],[2.3286467152,-3.2685722192,null],[1.61982258,-0.5433284509,null],[1.7811971347,-1.049758788,null],[1.2749925358,0.1433862776,null],[-0.4646735958,0.7036672915,null],[0.1067929329,-0.2603906494,null],[0.8431378211,-1.4711207032,null],[0.5451378694,-0.950440448,null]]}",
      "orient": "split",
      "dtype": {
        "x": "float64",
        "y": "float64",
        "coords": "object"
      }
    },
    "version": "2.2.1",
    "converged": true,
    "name": "",
    "f_hz": 60,
    "sn_mva": 1.0,
    "std_types": {
      "line": {
        "NAYY 4x150 SE": {
          "type": "cs",
          "r_ohm_per_km": 0.208,
          "q_mm2": 150,
          "x_ohm_per_km": 0.08,
          "c_nf_per_km": 261.0,
          "max_i_ka": 0.27
        },
        "70-AL1/11-ST1A 20.0": {
          "type": "ol",
          "r_ohm_per_km": 0.4132,
          "q_mm2": 70,
          "x_ohm_per_km": 0.36,
          "c_nf_per_km": 9.7,
          "max_i_ka": 0.29
        },
        "NA2XS2Y 1x70 RM/25 6/10 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.443,
          "q_mm2": 70,
          "x_ohm_per_km": 0.123,
          "c_nf_per_km": 280.0,
          "max_i_ka": 0.217
        },
        "N2XS(FL)2Y 1x300 RM/35 64/110 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.06,
          "q_mm2": 300,
          "x_ohm_per_km": 0.144,
          "c_nf_per_km": 144.0,
          "max_i_ka": 0.588
        },
        "NA2XS2Y 1x120 RM/25 6/10 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.253,
          "q_mm2": 120,
          "x_ohm_per_km": 0.113,
          "c_nf_per_km": 340.0,
          "max_i_ka": 0.28
        },
        "149-AL1/24-ST1A 10.0": {
          "type": "ol",
          "r_ohm_per_km": 0.194,
          "q_mm2": 149,
          "x_ohm_per_km": 0.315,
          "c_nf_per_km": 11.25,
          "max_i_ka": 0.47
        },
        "15-AL1/3-ST1A 0.4": {
          "type": "ol",
          "r_ohm_per_km": 1.8769,
          "q_mm2": 16,
          "x_ohm_per_km": 0.35,
          "c_nf_per_km": 11.0,
          "max_i_ka": 0.105
        },
        "NA2XS2Y 1x185 RM/25 6/10 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.161,
          "q_mm2": 185,
          "x_ohm_per_km": 0.11,
          "c_nf_per_km": 406.0,
          "max_i_ka": 0.358
        },
        "NA2XS2Y 1x240 RM/25 6/10 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.122,
          "q_mm2": 240,
          "x_ohm_per_km": 0.105,
          "c_nf_per_km": 456.0,
          "max_i_ka": 0.416
        },
        "N2XS(FL)2Y 1x240 RM/35 64/110 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.075,
          "q_mm2": 240,
          "x_ohm_per_km": 0.149,
          "c_nf_per_km": 135.0,
          "max_i_ka": 0.526
        },
        "NAYY 4x120 SE": {
          "type": "cs",
          "r_ohm_per_km": 0.225,
          "q_mm2": 120,
          "x_ohm_per_km": 0.08,
          "c_nf_per_km": 264.0,
          "max_i_ka": 0.242
        },
        "48-AL1/8-ST1A 10.0": {
          "type": "ol",
          "r_ohm_per_km": 0.5939,
          "q_mm2": 48,
          "x_ohm_per_km": 0.35,
          "c_nf_per_km": 10.1,
          "max_i_ka": 0.21
        },
        "94-AL1/15-ST1A 10.0": {
          "type": "ol",
          "r_ohm_per_km": 0.306,
          "q_mm2": 94,
          "x_ohm_per_km": 0.33,
          "c_nf_per_km": 10.75,
          "max_i_ka": 0.35
        },
        "NA2XS2Y 1x70 RM/25 12/20 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.443,
          "q_mm2": 70,
          "x_ohm_per_km": 0.132,
          "c_nf_per_km": 190.0,
          "max_i_ka": 0.22
        },
        "243-AL1/39-ST1A 20.0": {
          "type": "ol",
          "r_ohm_per_km": 0.1188,
          "q_mm2": 243,
          "x_ohm_per_km": 0.32,
          "c_nf_per_km": 11.0,
          "max_i_ka": 0.645
        },
        "NA2XS2Y 1x150 RM/25 6/10 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.206,
          "q_mm2": 150,
          "x_ohm_per_km": 0.11,
          "c_nf_per_km": 360.0,
          "max_i_ka": 0.315
        },
        "184-AL1/30-ST1A 110.0": {
          "type": "ol",
          "r_ohm_per_km": 0.1571,
          "q_mm2": 184,
          "x_ohm_per_km": 0.4,
          "c_nf_per_km": 8.8,
          "max_i_ka": 0.535
        },
        "149-AL1/24-ST1A 110.0": {
          "type": "ol",
          "r_ohm_per_km": 0.194,
          "q_mm2": 149,
          "x_ohm_per_km": 0.41,
          "c_nf_per_km": 8.75,
          "max_i_ka": 0.47
        },
        "NA2XS2Y 1x240 RM/25 12/20 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.122,
          "q_mm2": 240,
          "x_ohm_per_km": 0.112,
          "c_nf_per_km": 304.0,
          "max_i_ka": 0.421
        },
        "122-AL1/20-ST1A 20.0": {
          "type": "ol",
          "r_ohm_per_km": 0.2376,
          "q_mm2": 122,
          "x_ohm_per_km": 0.344,
          "c_nf_per_km": 10.3,
          "max_i_ka": 0.41
        },
        "48-AL1/8-ST1A 20.0": {
          "type": "ol",
          "r_ohm_per_km": 0.5939,
          "q_mm2": 48,
          "x_ohm_per_km": 0.372,
          "c_nf_per_km": 9.5,
          "max_i_ka": 0.21
        },
        "34-AL1/6-ST1A 10.0": {
          "type": "ol",
          "r_ohm_per_km": 0.8342,
          "q_mm2": 34,
          "x_ohm_per_km": 0.36,
          "c_nf_per_km": 9.7,
          "max_i_ka": 0.17
        },
        "24-AL1/4-ST1A 0.4": {
          "type": "ol",
          "r_ohm_per_km": 1.2012,
          "q_mm2": 24,
          "x_ohm_per_km": 0.335,
          "c_nf_per_km": 11.25,
          "max_i_ka": 0.14
        },
        "184-AL1/30-ST1A 20.0": {
          "type": "ol",
          "r_ohm_per_km": 0.1571,
          "q_mm2": 184,
          "x_ohm_per_km": 0.33,
          "c_nf_per_km": 10.75,
          "max_i_ka": 0.535
        },
        "94-AL1/15-ST1A 20.0": {
          "type": "ol",
          "r_ohm_per_km": 0.306,
          "q_mm2": 94,
          "x_ohm_per_km": 0.35,
          "c_nf_per_km": 10.0,
          "max_i_ka": 0.35
        },
        "NAYY 4x50 SE": {
          "type": "cs",
          "r_ohm_per_km": 0.642,
          "q_mm2": 50,
          "x_ohm_per_km": 0.083,
          "c_nf_per_km": 210.0,
          "max_i_ka": 0.142
        },
        "490-AL1/64-ST1A 380.0": {
          "type": "ol",
          "r_ohm_per_km": 0.059,
          "q_mm2": 490,
          "x_ohm_per_km": 0.253,
          "c_nf_per_km": 11.0,
          "max_i_ka": 0.96
        },
        "48-AL1/8-ST1A 0.4": {
          "type": "ol",
          "r_ohm_per_km": 0.5939,
          "q_mm2": 48,
          "x_ohm_per_km": 0.3,
          "c_nf_per_km": 12.2,
          "max_i_ka": 0.21
        },
        "NA2XS2Y 1x95 RM/25 6/10 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.313,
          "q_mm2": 95,
          "x_ohm_per_km": 0.123,
          "c_nf_per_km": 315.0,
          "max_i_ka": 0.249
        },
        "NA2XS2Y 1x120 RM/25 12/20 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.253,
          "q_mm2": 120,
          "x_ohm_per_km": 0.119,
          "c_nf_per_km": 230.0,
          "max_i_ka": 0.283
        },
        "34-AL1/6-ST1A 20.0": {
          "type": "ol",
          "r_ohm_per_km": 0.8342,
          "q_mm2": 34,
          "x_ohm_per_km": 0.382,
          "c_nf_per_km": 9.15,
          "max_i_ka": 0.17
        },
        "94-AL1/15-ST1A 0.4": {
          "type": "ol",
          "r_ohm_per_km": 0.306,
          "q_mm2": 94,
          "x_ohm_per_km": 0.29,
          "c_nf_per_km": 13.2,
          "max_i_ka": 0.35
        },
        "NA2XS2Y 1x185 RM/25 12/20 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.161,
          "q_mm2": 185,
          "x_ohm_per_km": 0.117,
          "c_nf_per_km": 273.0,
          "max_i_ka": 0.362
        },
        "NA2XS2Y 1x150 RM/25 12/20 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.206,
          "q_mm2": 150,
          "x_ohm_per_km": 0.116,
          "c_nf_per_km": 250.0,
          "max_i_ka": 0.319
        },
        "243-AL1/39-ST1A 110.0": {
          "type": "ol",
          "r_ohm_per_km": 0.1188,
          "q_mm2": 243,
          "x_ohm_per_km": 0.39,
          "c_nf_per_km": 9.0,
          "max_i_ka": 0.645
        },
        "490-AL1/64-ST1A 220.0": {
          "type": "ol",
          "r_ohm_per_km": 0.059,
          "q_mm2": 490,
          "x_ohm_per_km": 0.285,
          "c_nf_per_km": 10.0,
          "max_i_ka": 0.96
        },
        "N2XS(FL)2Y 1x185 RM/35 64/110 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.099,
          "q_mm2": 185,
          "x_ohm_per_km": 0.156,
          "c_nf_per_km": 125.0,
          "max_i_ka": 0.457
        },
        "N2XS(FL)2Y 1x120 RM/35 64/110 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.153,
          "q_mm2": 120,
          "x_ohm_per_km": 0.166,
          "c_nf_per_km": 112.0,
          "max_i_ka": 0.366
        },
        "NA2XS2Y 1x95 RM/25 12/20 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.313,
          "q_mm2": 95,
          "x_ohm_per_km": 0.132,
          "c_nf_per_km": 216.0,
          "max_i_ka": 0.252
        },
        "122-AL1/20-ST1A 10.0": {
          "type": "ol",
          "r_ohm_per_km": 0.2376,
          "q_mm2": 122,
          "x_ohm_per_km": 0.323,
          "c_nf_per_km": 11.1,
          "max_i_ka": 0.41
        },
        "149-AL1/24-ST1A 20.0": {
          "type": "ol",
          "r_ohm_per_km": 0.194,
          "q_mm2": 149,
          "x_ohm_per_km": 0.337,
          "c_nf_per_km": 10.5,
          "max_i_ka": 0.47
        },
        "70-AL1/11-ST1A 10.0": {
          "type": "ol",
          "r_ohm_per_km": 0.4132,
          "q_mm2": 70,
          "x_ohm_per_km": 0.339,
          "c_nf_per_km": 10.4,
          "max_i_ka": 0.29
        },
        "305-AL1/39-ST1A 110.0": {
          "type": "ol",
          "r_ohm_per_km": 0.0949,
          "q_mm2": 305,
          "x_ohm_per_km": 0.38,
          "c_nf_per_km": 9.2,
          "max_i_ka": 0.74
        }
      },
      "trafo": {
        "0.4 MVA 20/0.4 kV": {
          "shift_degree": 150,
          "vector_group": "Dyn5",
          "vn_hv_kv": 20.0,
          "pfe_kw": 1.35,
          "i0_percent": 0.3375,
          "vn_lv_kv": 0.4,
          "sn_mva": 0.4,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -2,
          "vkr_percent": 1.425,
          "tap_step_percent": 2.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 2,
          "vk_percent": 6.0
        },
        "63 MVA 110/20 kV v1.4.3 and older": {
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "pfe_kw": 33.0,
          "i0_percent": 0.086,
          "vn_lv_kv": 20.0,
          "sn_mva": 63.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.322,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 9,
          "vk_percent": 11.2
        },
        "63 MVA 110/10 kV v1.4.3 and older": {
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "pfe_kw": 31.51,
          "i0_percent": 0.078,
          "vn_lv_kv": 10.0,
          "sn_mva": 63.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.31,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 9,
          "vk_percent": 10.04
        },
        "25 MVA 110/20 kV v1.4.3 and older": {
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "pfe_kw": 29.0,
          "i0_percent": 0.071,
          "vn_lv_kv": 20.0,
          "sn_mva": 25.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.282,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 9,
          "vk_percent": 11.2
        },
        "40 MVA 110/20 kV v1.4.3 and older": {
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "pfe_kw": 31.0,
          "i0_percent": 0.08,
          "vn_lv_kv": 20.0,
          "sn_mva": 40.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.302,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 9,
          "vk_percent": 11.2
        },
        "0.25 MVA 20/0.4 kV": {
          "shift_degree": 150,
          "vector_group": "Yzn5",
          "vn_hv_kv": 20.0,
          "pfe_kw": 0.8,
          "i0_percent": 0.32,
          "vn_lv_kv": 0.4,
          "sn_mva": 0.25,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -2,
          "vkr_percent": 1.44,
          "tap_step_percent": 2.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 2,
          "vk_percent": 6.0
        },
        "25 MVA 110/10 kV v1.4.3 and older": {
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "pfe_kw": 28.51,
          "i0_percent": 0.073,
          "vn_lv_kv": 10.0,
          "sn_mva": 25.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.276,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 9,
          "vk_percent": 10.04
        },
        "0.25 MVA 10/0.4 kV": {
          "shift_degree": 150,
          "vector_group": "Dyn5",
          "vn_hv_kv": 10.0,
          "pfe_kw": 0.6,
          "i0_percent": 0.24,
          "vn_lv_kv": 0.4,
          "sn_mva": 0.25,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -2,
          "vkr_percent": 1.2,
          "tap_step_percent": 2.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 2,
          "vk_percent": 4.0
        },
        "160 MVA 380/110 kV": {
          "shift_degree": 0,
          "vector_group": "Yy0",
          "vn_hv_kv": 380.0,
          "pfe_kw": 60.0,
          "i0_percent": 0.06,
          "vn_lv_kv": 110.0,
          "sn_mva": 160.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.25,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 9,
          "vk_percent": 12.2
        },
        "63 MVA 110/10 kV": {
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "pfe_kw": 22.0,
          "i0_percent": 0.04,
          "vn_lv_kv": 10.0,
          "sn_mva": 63.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.32,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 9,
          "vk_percent": 18.0
        },
        "0.63 MVA 20/0.4 kV": {
          "shift_degree": 150,
          "vector_group": "Dyn5",
          "vn_hv_kv": 20.0,
          "pfe_kw": 1.65,
          "i0_percent": 0.2619,
          "vn_lv_kv": 0.4,
          "sn_mva": 0.63,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -2,
          "vkr_percent": 1.206,
          "tap_step_percent": 2.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 2,
          "vk_percent": 6.0
        },
        "0.4 MVA 10/0.4 kV": {
          "shift_degree": 150,
          "vector_group": "Dyn5",
          "vn_hv_kv": 10.0,
          "pfe_kw": 0.95,
          "i0_percent": 0.2375,
          "vn_lv_kv": 0.4,
          "sn_mva": 0.4,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -2,
          "vkr_percent": 1.325,
          "tap_step_percent": 2.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 2,
          "vk_percent": 4.0
        },
        "0.63 MVA 10/0.4 kV": {
          "shift_degree": 150,
          "vector_group": "Dyn5",
          "vn_hv_kv": 10.0,
          "pfe_kw": 1.18,
          "i0_percent": 0.1873,
          "vn_lv_kv": 0.4,
          "sn_mva": 0.63,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -2,
          "vkr_percent": 1.0794,
          "tap_step_percent": 2.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 2,
          "vk_percent": 4.0
        },
        "63 MVA 110/20 kV": {
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "pfe_kw": 22.0,
          "i0_percent": 0.04,
          "vn_lv_kv": 20.0,
          "sn_mva": 63.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.32,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 9,
          "vk_percent": 18.0
        },
        "100 MVA 220/110 kV": {
          "shift_degree": 0,
          "vector_group": "Yy0",
          "vn_hv_kv": 220.0,
          "pfe_kw": 55.0,
          "i0_percent": 0.06,
          "vn_lv_kv": 110.0,
          "sn_mva": 100.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.26,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 9,
          "vk_percent": 12.0
        },
        "25 MVA 110/10 kV": {
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "pfe_kw": 14.0,
          "i0_percent": 0.07,
          "vn_lv_kv": 10.0,
          "sn_mva": 25.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.41,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 9,
          "vk_percent": 12.0
        },
        "40 MVA 110/20 kV": {
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "pfe_kw": 18.0,
          "i0_percent": 0.05,
          "vn_lv_kv": 20.0,
          "sn_mva": 40.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.34,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 9,
          "vk_percent": 16.2
        },
        "40 MVA 110/10 kV v1.4.3 and older": {
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "pfe_kw": 30.45,
          "i0_percent": 0.076,
          "vn_lv_kv": 10.0,
          "sn_mva": 40.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.295,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 9,
          "vk_percent": 10.04
        },
        "25 MVA 110/20 kV": {
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "pfe_kw": 14.0,
          "i0_percent": 0.07,
          "vn_lv_kv": 20.0,
          "sn_mva": 25.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.41,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 9,
          "vk_percent": 12.0
        },
        "40 MVA 110/10 kV": {
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "pfe_kw": 18.0,
          "i0_percent": 0.05,
          "vn_lv_kv": 10.0,
          "sn_mva": 40.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.34,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 9,
          "vk_percent": 16.2
        }
      },
      "trafo3w": {
        "63/25/38 MVA 110/10/10 kV": {
          "vector_group": "YN0yn0yn0",
          "vn_mv_kv": 10,
          "vn_lv_kv": 10,
          "shift_lv_degree": 0,
          "shift_mv_degree": 0,
          "pfe_kw": 35,
          "vn_hv_kv": 110,
          "i0_percent": 0.89,
          "sn_lv_mva": 38.0,
          "sn_hv_mva": 63.0,
          "sn_mv_mva": 25.0,
          "vkr_lv_percent": 0.35,
          "tap_neutral": 0,
          "tap_min": -10,
          "vk_mv_percent": 10.4,
          "vkr_hv_percent": 0.28,
          "vk_lv_percent": 10.4,
          "tap_max": 10,
          "vkr_mv_percent": 0.32,
          "tap_step_percent": 1.2,
          "tap_side": "hv",
          "vk_hv_percent": 10.4
        },
        "63/25/38 MVA 110/20/10 kV": {
          "vector_group": "YN0yn0yn0",
          "vn_mv_kv": 20,
          "vn_lv_kv": 10,
          "shift_lv_degree": 0,
          "shift_mv_degree": 0,
          "pfe_kw": 35,
          "vn_hv_kv": 110,
          "i0_percent": 0.89,
          "sn_lv_mva": 38.0,
          "sn_hv_mva": 63.0,
          "sn_mv_mva": 25.0,
          "vkr_lv_percent": 0.35,
          "tap_neutral": 0,
          "tap_min": -10,
          "vk_mv_percent": 10.4,
          "vkr_hv_percent": 0.28,
          "vk_lv_percent": 10.4,
          "tap_max": 10,
          "vkr_mv_percent": 0.32,
          "tap_step_percent": 1.2,
          "tap_side": "hv",
          "vk_hv_percent": 10.4
        }
      }
    },
    "res_bus": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"vm_pu\",\"va_degree\",\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "vm_pu": "float64",
        "va_degree": "float64",
        "p_mw": "float64",
        "q_mvar": "float64"
      }
    },
    "res_line": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"ql_mvar\",\"i_from_ka\",\"i_to_ka\",\"i_ka\",\"vm_from_pu\",\"va_from_degree\",\"vm_to_pu\",\"va_to_degree\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_from_ka": "float64",
        "i_to_ka": "float64",
        "i_ka": "float64",
        "vm_from_pu": "float64",
        "va_from_degree": "float64",
        "vm_to_pu": "float64",
        "va_to_degree": "float64",
        "loading_percent": "float64"
      }
    },
    "res_trafo": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_hv_mw\",\"q_hv_mvar\",\"p_lv_mw\",\"q_lv_mvar\",\"pl_mw\",\"ql_mvar\",\"i_hv_ka\",\"i_lv_ka\",\"vm_hv_pu\",\"va_hv_degree\",\"vm_lv_pu\",\"va_lv_degree\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_hv_mw": "float64",
        "q_hv_mvar": "float64",
        "p_lv_mw": "float64",
        "q_lv_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_hv_ka": "float64",
        "i_lv_ka": "float64",
        "vm_hv_pu": "float64",
        "va_hv_degree": "float64",
        "vm_lv_pu": "float64",
        "va_lv_degree": "float64",
        "loading_percent": "float64"
      }
    },
    "res_trafo3w": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_hv_mw\",\"q_hv_mvar\",\"p_mv_mw\",\"q_mv_mvar\",\"p_lv_mw\",\"q_lv_mvar\",\"pl_mw\",\"ql_mvar\",\"i_hv_ka\",\"i_mv_ka\",\"i_lv_ka\",\"vm_hv_pu\",\"va_hv_degree\",\"vm_mv_pu\",\"va_mv_degree\",\"vm_lv_pu\",\"va_lv_degree\",\"va_internal_degree\",\"vm_internal_pu\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_hv_mw": "float64",
        "q_hv_mvar": "float64",
        "p_mv_mw": "float64",
        "q_mv_mvar": "float64",
        "p_lv_mw": "float64",
        "q_lv_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_hv_ka": "float64",
        "i_mv_ka": "float64",
        "i_lv_ka": "float64",
        "vm_hv_pu": "float64",
        "va_hv_degree": "float64",
        "vm_mv_pu": "float64",
        "va_mv_degree": "float64",
        "vm_lv_pu": "float64",
        "va_lv_degree": "float64",
        "va_internal_degree": "float64",
        "vm_internal_pu": "float64",
        "loading_percent": "float64"
      }
    },
    "res_impedance": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"ql_mvar\",\"i_from_ka\",\"i_to_ka\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_from_ka": "float64",
        "i_to_ka": "float64"
      }
    },
    "res_ext_grid": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      }
    },
    "res_load": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      }
    },
    "res_sgen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      }
    },
    "res_storage": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      }
    },
    "res_shunt": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"vm_pu\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "vm_pu": "float64"
      }
    },
    "res_gen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"va_degree\",\"vm_pu\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "va_degree": "float64",
        "vm_pu": "float64"
      }
    },
    "res_ward": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"vm_pu\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "vm_pu": "float64"
      }
    },
    "res_xward": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"vm_pu\",\"va_internal_degree\",\"vm_internal_pu\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "vm_pu": "float64",
        "va_internal_degree": "float64",
        "vm_internal_pu": "float64"
      }
    },
    "res_dcline": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"vm_from_pu\",\"va_from_degree\",\"vm_to_pu\",\"va_to_degree\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "vm_from_pu": "float64",
        "va_from_degree": "float64",
        "vm_to_pu": "float64",
        "va_to_degree": "float64"
      }
    },
    "user_pf_options": {},
    "OPF_converged": false
  }
}